Time,PACU_VAV_BOT:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Heat Cap [W],PACU_VAV_BOT:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Heat Cap [W],PACU_VAV_BOT:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Heat Cap [W],PACU_VAV_MID:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Heat Cap [W],PACU_VAV_MID:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Heat Cap [W],PACU_VAV_TOP:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Heat Cap [W],PACU_VAV_TOP:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Tot Cool Cap [W]
00:15:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.643578E+00,1.988389E+04,4.354679E+04,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,8.496812E-01,1.001732E+04,2.415494E+04,8.679146E-01,2.860591E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,8.474195E-01,9.990655E+03,2.409064E+04
00:30:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.690633E+00,2.032703E+04,4.403147E+04,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,8.940656E-01,1.039909E+04,2.527131E+04,9.260551E-01,3.052219E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,8.857055E-01,1.030185E+04,2.503500E+04
00:45:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.712457E+00,2.041307E+04,4.412949E+04,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,9.275763E-01,1.064206E+04,2.606764E+04,9.665186E-01,3.185584E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,9.178519E-01,1.053049E+04,2.579436E+04
01:00:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.730536E+00,2.044316E+04,4.416823E+04,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,9.466941E-01,1.071157E+04,2.645093E+04,9.967397E-01,3.285190E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,9.326063E-01,1.055217E+04,2.605732E+04
01:15:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.743227E+00,2.047217E+04,4.420446E+04,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,9.672390E-01,1.084197E+04,2.692008E+04,1.020363E+00,3.363051E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,9.494683E-01,1.064278E+04,2.642548E+04
01:30:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.753736E+00,2.047070E+04,4.420990E+04,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,9.821989E-01,1.090603E+04,2.722995E+04,1.039536E+00,3.426244E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,9.625385E-01,1.068773E+04,2.668489E+04
01:45:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.762877E+00,2.045011E+04,4.419597E+04,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,9.956901E-01,1.095078E+04,2.749601E+04,1.056327E+00,3.481586E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,9.732360E-01,1.070382E+04,2.687594E+04
02:00:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.770974E+00,2.041495E+04,4.416701E+04,8.450130E-01,2.785109E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.007132E+00,1.097035E+04,2.770278E+04,1.071328E+00,3.531029E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,9.820642E-01,1.069730E+04,2.701325E+04
02:15:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.779257E+00,2.041944E+04,4.417899E+04,8.482401E-01,2.795745E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.018774E+00,1.101654E+04,2.794015E+04,1.085160E+00,3.576618E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,9.909594E-01,1.071577E+04,2.717734E+04
02:30:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.786945E+00,2.041563E+04,4.418214E+04,8.519723E-01,2.808046E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.029397E+00,1.104997E+04,2.814780E+04,1.098123E+00,3.619343E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,9.988464E-01,1.072202E+04,2.731242E+04
02:45:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.794138E+00,2.040489E+04,4.417781E+04,8.561393E-01,2.821781E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.039264E+00,1.107364E+04,2.833308E+04,1.110449E+00,3.659970E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.005951E+00,1.071868E+04,2.742488E+04
03:00:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.800920E+00,2.038842E+04,4.416726E+04,8.621046E-01,2.841442E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.048587E+00,1.109000E+04,2.850198E+04,1.122127E+00,3.698459E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.012468E+00,1.070800E+04,2.752021E+04
03:15:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.807375E+00,2.036738E+04,4.415168E+04,8.696282E-01,2.866239E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.057416E+00,1.109970E+04,2.865598E+04,1.133345E+00,3.735434E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.018464E+00,1.069083E+04,2.760038E+04
03:30:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.813552E+00,2.034245E+04,4.413181E+04,8.766807E-01,2.889484E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.065851E+00,1.110389E+04,2.879787E+04,1.144069E+00,3.770778E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.024116E+00,1.066911E+04,2.767025E+04
03:45:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.819500E+00,2.031433E+04,4.410839E+04,8.833248E-01,2.911382E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.073959E+00,1.110338E+04,2.892961E+04,1.154431E+00,3.804929E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.029533E+00,1.064407E+04,2.773290E+04
04:00:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.825222E+00,2.028305E+04,4.408146E+04,8.896024E-01,2.932073E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.081756E+00,1.109839E+04,2.905166E+04,1.164432E+00,3.837895E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.034615E+00,1.061474E+04,2.778565E+04
04:15:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.830749E+00,2.028611E+04,4.408948E+04,8.955285E-01,2.951605E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.089297E+00,1.111830E+04,2.919514E+04,1.174092E+00,3.869734E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.039426E+00,1.060927E+04,2.785851E+04
04:30:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.836111E+00,2.028687E+04,4.409492E+04,9.011221E-01,2.970041E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.096631E+00,1.113530E+04,2.933226E+04,1.183442E+00,3.900549E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.044018E+00,1.060105E+04,2.792497E+04
04:45:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.841415E+00,2.028681E+04,4.409930E+04,9.064873E-01,2.987724E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.106698E+00,1.117913E+04,2.954152E+04,1.192524E+00,3.930482E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.051256E+00,1.061910E+04,2.806159E+04
05:00:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.846824E+00,2.028823E+04,4.410339E+04,9.116524E-01,3.004748E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.121508E+00,1.126957E+04,2.987603E+04,1.201372E+00,3.959645E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.063141E+00,1.068307E+04,2.832120E+04
05:15:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.852600E+00,2.044304E+04,4.426102E+04,9.881099E-01,3.256747E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.144851E+00,1.156453E+04,3.055995E+04,1.300655E+00,4.286876E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.083622E+00,1.094603E+04,2.892553E+04
05:30:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.858990E+00,2.060641E+04,4.442145E+04,1.020394E+00,3.363152E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.179031E+00,1.197200E+04,3.153627E+04,1.355697E+00,4.468291E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.115216E+00,1.132401E+04,2.982935E+04
05:45:00,8.729027E-01,2.877032E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.884242E+00,2.103324E+04,4.487121E+04,1.088323E+00,3.587043E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.223511E+00,1.248820E+04,3.279232E+04,1.439485E+00,4.615826E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.157717E+00,1.181664E+04,3.102890E+04
06:00:00,9.237614E-01,3.044659E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.919990E+00,2.160665E+04,4.547098E+04,1.143949E+00,3.770383E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.277661E+00,1.310830E+04,3.431290E+04,1.510156E+00,4.583238E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.210861E+00,1.242296E+04,3.251893E+04
06:15:00,1.052157E+00,3.467844E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,2.216535E+00,2.587399E+04,5.009200E+04,1.277647E+00,4.211041E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.680852E+00,1.848038E+04,4.222418E+04,1.668468E+00,4.505788E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.611707E+00,1.752597E+04,4.120886E+04
06:30:00,1.127151E+00,3.715018E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,2.456353E+00,2.921884E+04,5.398095E+04,1.359800E+00,4.481813E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.944313E+00,2.226090E+04,4.645372E+04,1.769629E+00,4.447252E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.875972E+00,2.133208E+04,4.548866E+04
06:45:00,1.234445E+00,4.068652E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,2.821848E+00,3.414188E+04,5.952011E+04,1.470435E+00,4.592517E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,2.322621E+00,2.746484E+04,5.225420E+04,1.986104E+00,4.319033E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,2.258690E+00,2.660942E+04,5.140004E+04
07:00:00,1.326734E+00,4.372830E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,3.150358E+00,3.842185E+04,6.435256E+04,1.565995E+00,4.531181E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,2.663536E+00,3.201497E+04,5.734309E+04,2.206869E+00,4.176183E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,2.606669E+00,3.126602E+04,5.658981E+04
07:15:00,1.417023E+00,4.624006E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,3.705743E+00,4.569376E+04,7.219342E+04,1.675399E+00,4.455602E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,3.233302E+00,3.961287E+04,6.565103E+04,2.436267E+00,3.996796E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,3.186667E+00,3.901186E+04,6.505728E+04
07:30:00,1.525035E+00,4.549822E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.153356E+00,5.115343E+04,7.790645E+04,1.784089E+00,4.373891E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,3.689159E+00,4.533624E+04,7.173244E+04,2.681930E+00,3.791037E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,3.656509E+00,4.492611E+04,7.134717E+04
07:45:00,1.613724E+00,4.483323E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.650675E+00,5.691479E+04,8.403487E+04,1.874502E+00,4.298115E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.193302E+00,5.133864E+04,7.816406E+04,2.882925E+00,3.595583E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.177485E+00,5.114465E+04,7.802527E+04
08:00:00,1.702189E+00,4.411566E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.117537E+00,6.197756E+04,8.931548E+04,2.019374E+00,4.175895E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.665461E+00,5.661982E+04,8.376619E+04,3.084230E+00,3.382721E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.669064E+00,5.666123E+04,8.386634E+04
08:15:00,1.708167E+00,4.399784E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.253380E+00,6.362385E+04,9.097779E+04,2.029554E+00,4.153019E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.783692E+00,5.813696E+04,8.533742E+04,3.067162E+00,3.356617E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.811807E+00,5.846498E+04,8.572692E+04
08:30:00,1.763795E+00,4.350862E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.517176E+00,6.689210E+04,9.450567E+04,2.165206E+00,4.035655E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.039872E+00,6.137624E+04,8.887997E+04,3.180839E+00,3.238166E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.093345E+00,6.199369E+04,8.956729E+04
08:45:00,1.784013E+00,4.328444E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.657458E+00,6.868300E+04,9.645040E+04,2.209667E+00,3.986871E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.177671E+00,6.319876E+04,9.088367E+04,3.208070E+00,3.185072E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.257193E+00,6.410719E+04,9.187201E+04
09:00:00,1.816610E+00,4.295086E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.831155E+00,7.081662E+04,9.876906E+04,2.281247E+00,3.914091E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.348354E+00,6.535850E+04,9.325166E+04,3.266845E+00,3.105152E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.455755E+00,6.657209E+04,9.455500E+04
09:15:00,1.767184E+00,4.333557E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.770745E+00,7.054903E+04,9.843647E+04,2.179796E+00,3.993598E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.281610E+00,6.504468E+04,9.286339E+04,3.127732E+00,3.212557E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.418193E+00,6.658145E+04,9.450159E+04
09:30:00,1.759106E+00,4.340213E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.808537E+00,7.160284E+04,9.953041E+04,2.184196E+00,3.989974E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.317663E+00,6.607913E+04,9.394351E+04,3.097370E+00,3.237579E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.484032E+00,6.795103E+04,9.592623E+04
09:45:00,1.730323E+00,4.363926E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.786769E+00,7.198779E+04,9.989455E+04,2.126623E+00,4.037409E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.294481E+00,6.644815E+04,9.428938E+04,3.016479E+00,3.304228E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.491872E+00,6.866913E+04,9.663276E+04
10:00:00,1.712624E+00,4.378507E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.785457E+00,7.260322E+04,1.005148E+05,2.095302E+00,4.063213E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.292457E+00,6.705553E+04,9.490169E+04,2.962479E+00,3.348719E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.521991E+00,6.963823E+04,9.761874E+04
10:15:00,1.698168E+00,4.390417E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.786953E+00,7.317610E+04,1.010978E+05,2.069244E+00,4.084682E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.293301E+00,6.762105E+04,9.547755E+04,2.916778E+00,3.386373E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.555879E+00,7.057559E+04,9.857904E+04
10:30:00,1.685867E+00,4.400552E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.787543E+00,7.373875E+04,1.016737E+05,2.046854E+00,4.103129E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.293278E+00,6.817679E+04,9.604656E+04,2.877010E+00,3.419140E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.589486E+00,7.150978E+04,9.953958E+04
10:45:00,1.675168E+00,4.409367E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.785581E+00,7.427269E+04,1.022222E+05,2.027117E+00,4.119391E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.290695E+00,6.870374E+04,9.658781E+04,2.841740E+00,3.448200E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.620800E+00,7.241816E+04,1.004757E+05
11:00:00,1.665670E+00,4.417193E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.779784E+00,7.476347E+04,1.027270E+05,2.009336E+00,4.134041E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.284193E+00,6.918659E+04,9.708412E+04,2.810066E+00,3.474298E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.648146E+00,7.328190E+04,1.013666E+05
11:15:00,1.657085E+00,4.424266E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.769963E+00,7.502364E+04,1.029964E+05,1.993016E+00,4.147488E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.273593E+00,6.943799E+04,9.734387E+04,2.781274E+00,3.498021E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.670982E+00,7.390955E+04,1.020165E+05
11:30:00,1.649208E+00,4.430757E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.756491E+00,7.524273E+04,1.032237E+05,1.977809E+00,4.160017E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.259281E+00,6.964762E+04,9.756052E+04,2.754797E+00,3.519836E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.689419E+00,7.448771E+04,1.026157E+05
11:45:00,1.641896E+00,4.436781E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.740292E+00,7.543113E+04,1.034188E+05,1.963484E+00,4.171820E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.242202E+00,6.982613E+04,9.774439E+04,2.730249E+00,3.540063E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.704151E+00,7.502419E+04,1.031715E+05
12:00:00,1.635048E+00,4.442424E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.723077E+00,7.560811E+04,1.036007E+05,1.949875E+00,4.183033E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.224103E+00,6.999314E+04,9.791478E+04,2.707337E+00,3.558941E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.716692E+00,7.553600E+04,1.037004E+05
12:15:00,1.628598E+00,4.447738E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.707659E+00,7.573116E+04,1.037256E+05,1.936891E+00,4.193732E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.207835E+00,7.010663E+04,9.802846E+04,2.685876E+00,3.576623E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.729692E+00,7.597885E+04,1.041565E+05
12:30:00,1.622487E+00,4.452773E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.695866E+00,7.589500E+04,1.038879E+05,1.924433E+00,4.203996E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.195266E+00,7.026173E+04,9.818055E+04,2.665667E+00,3.593274E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.744851E+00,7.644599E+04,1.046330E+05
12:45:00,1.616671E+00,4.457565E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.688999E+00,7.611426E+04,1.041026E+05,1.912426E+00,4.213889E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.187718E+00,7.047334E+04,9.838659E+04,2.646548E+00,3.609027E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.763358E+00,7.695079E+04,1.051437E+05
13:00:00,1.611111E+00,4.462146E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.687907E+00,7.639851E+04,1.043815E+05,1.900808E+00,4.223462E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.186082E+00,7.075147E+04,9.865913E+04,2.628361E+00,3.624012E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.785999E+00,7.750211E+04,1.057001E+05
13:15:00,1.605785E+00,4.466535E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.693083E+00,7.664209E+04,1.046194E+05,1.889545E+00,4.232741E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.190837E+00,7.099031E+04,9.889291E+04,2.611021E+00,3.638299E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.813219E+00,7.799375E+04,1.061966E+05
13:30:00,1.600675E+00,4.470745E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.704385E+00,7.695460E+04,1.049308E+05,1.878616E+00,4.241746E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.201812E+00,7.129913E+04,9.920180E+04,2.594458E+00,3.651947E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.844768E+00,7.853410E+04,1.067462E+05
13:45:00,1.595766E+00,4.474790E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.721045E+00,7.732739E+04,1.053083E+05,1.867999E+00,4.250494E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.218204E+00,7.166892E+04,9.957771E+04,2.578605E+00,3.665008E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.879770E+00,7.911331E+04,1.073398E+05
14:00:00,1.591046E+00,4.478680E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.741506E+00,7.774297E+04,1.057338E+05,1.857676E+00,4.258999E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.238425E+00,7.208179E+04,1.000019E+05,2.563408E+00,3.677529E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.916575E+00,7.971280E+04,1.079578E+05
14:15:00,1.586493E+00,4.482431E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.762716E+00,7.798163E+04,1.059814E+05,1.847606E+00,4.267296E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.259370E+00,7.231747E+04,1.002476E+05,2.548771E+00,3.689590E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.952022E+00,8.011168E+04,1.083733E+05
14:30:00,1.582102E+00,4.486048E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.782772E+00,7.820731E+04,1.062180E+05,1.837786E+00,4.275387E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.279099E+00,7.253947E+04,1.004815E+05,2.534666E+00,3.701211E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.984114E+00,8.047281E+04,1.087521E+05
14:45:00,1.577869E+00,4.489537E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.800164E+00,7.840302E+04,1.064256E+05,1.828215E+00,4.283273E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.296088E+00,7.273065E+04,1.006853E+05,2.521075E+00,3.712409E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,6.011259E+00,8.077827E+04,1.090754E+05
15:00:00,1.573787E+00,4.492900E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.813656E+00,7.855485E+04,1.065889E+05,1.818887E+00,4.290959E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.309078E+00,7.287682E+04,1.008433E+05,2.507967E+00,3.723209E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,6.032095E+00,8.101275E+04,1.093263E+05
15:15:00,1.569850E+00,4.496144E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.821595E+00,7.842179E+04,1.064606E+05,1.809793E+00,4.298452E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.316360E+00,7.273637E+04,1.007076E+05,2.495318E+00,3.733632E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,6.044842E+00,8.093380E+04,1.092563E+05
15:30:00,1.566052E+00,4.499273E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.823637E+00,7.822239E+04,1.062654E+05,1.800926E+00,4.305757E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.317625E+00,7.252822E+04,1.005033E+05,2.483102E+00,3.743697E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,6.049117E+00,8.075953E+04,1.090897E+05
15:45:00,1.562387E+00,4.502292E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.819539E+00,7.795389E+04,1.059996E+05,1.792280E+00,4.312881E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.312646E+00,7.224981E+04,1.002270E+05,2.471297E+00,3.753423E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,6.044618E+00,8.048652E+04,1.088220E+05
16:00:00,1.558852E+00,4.505206E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.809240E+00,7.761561E+04,1.056609E+05,1.783847E+00,4.319829E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.301378E+00,7.190062E+04,9.987629E+04,2.459884E+00,3.762827E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,6.031237E+00,8.011357E+04,1.084502E+05
16:15:00,1.555439E+00,4.508017E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.793252E+00,7.713917E+04,1.051790E+05,1.777062E+00,4.325420E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.284355E+00,7.141254E+04,9.938123E+04,2.448843E+00,3.771924E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,6.009420E+00,7.957154E+04,1.079031E+05
16:30:00,1.552145E+00,4.510732E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.772581E+00,7.661005E+04,1.046415E+05,1.772692E+00,4.329020E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.262604E+00,7.087125E+04,9.882982E+04,2.438157E+00,3.780728E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.980162E+00,7.894579E+04,1.072684E+05
16:45:00,1.548964E+00,4.513352E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.748055E+00,7.603752E+04,1.040571E+05,1.768443E+00,4.332521E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.236978E+00,7.028636E+04,9.823106E+04,2.427810E+00,3.789254E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.944318E+00,7.824592E+04,1.065551E+05
17:00:00,1.545893E+00,4.515883E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.719103E+00,7.541520E+04,1.034179E+05,1.764310E+00,4.335926E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.206824E+00,6.965050E+04,9.757616E+04,2.417786E+00,3.797513E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.901279E+00,7.746509E+04,1.057548E+05
17:15:00,1.542940E+00,4.518316E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.687056E+00,7.468391E+04,1.026666E+05,1.760309E+00,4.339223E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.173513E+00,6.890499E+04,9.680852E+04,2.408116E+00,3.805480E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.852455E+00,7.654501E+04,1.048112E+05
17:30:00,1.540084E+00,4.520669E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.651918E+00,7.391783E+04,1.018793E+05,1.756410E+00,4.342435E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.137045E+00,6.812395E+04,9.600420E+04,2.398728E+00,3.813215E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.797894E+00,7.556038E+04,1.038011E+05
17:45:00,1.537333E+00,4.522935E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.611480E+00,7.309211E+04,1.010290E+05,1.752628E+00,4.345551E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.095171E+00,6.728207E+04,9.513559E+04,2.389652E+00,3.820693E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.735384E+00,7.448629E+04,1.026973E+05
18:00:00,1.534683E+00,4.525119E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.566157E+00,7.221141E+04,1.001257E+05,1.748958E+00,4.348575E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.048115E+00,6.638187E+04,9.421000E+04,2.380875E+00,3.827925E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.665254E+00,7.332645E+04,1.015085E+05
18:15:00,1.550138E+00,4.512385E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.514697E+00,7.107632E+04,9.896498E+04,1.773610E+00,4.328264E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.994906E+00,6.522711E+04,9.302633E+04,2.406291E+00,3.806985E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.586568E+00,7.188499E+04,1.000337E+05
18:30:00,1.565769E+00,4.499506E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.453957E+00,6.983680E+04,9.769729E+04,1.798482E+00,4.307772E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.932080E+00,6.396412E+04,9.173054E+04,2.432428E+00,3.785452E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.496046E+00,7.031035E+04,9.842145E+04
18:45:00,1.581697E+00,4.486383E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.380333E+00,6.845230E+04,9.628169E+04,1.823745E+00,4.286960E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.856208E+00,6.255433E+04,9.028422E+04,2.459886E+00,3.762836E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.390482E+00,6.856644E+04,9.663593E+04
19:00:00,1.597920E+00,4.473018E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.294405E+00,6.692935E+04,9.472931E+04,1.849393E+00,4.265834E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.767913E+00,6.100474E+04,8.869835E+04,2.488687E+00,3.739121E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.270719E+00,6.666276E+04,9.469051E+04
19:15:00,1.614346E+00,4.459485E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.199079E+00,6.544891E+04,9.322419E+04,1.875298E+00,4.244498E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.670132E+00,5.949669E+04,8.715697E+04,2.518568E+00,3.714524E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.139945E+00,6.478345E+04,9.277149E+04
19:30:00,1.630930E+00,4.445824E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.098103E+00,6.390491E+04,9.165008E+04,1.901405E+00,4.222998E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.566479E+00,5.792257E+04,8.554225E+04,2.549396E+00,3.689150E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,5.001995E+00,6.282339E+04,9.076269E+04
19:45:00,1.647630E+00,4.432068E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.998278E+00,6.237384E+04,9.007985E+04,1.927661E+00,4.201377E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.463867E+00,5.636014E+04,8.392950E+04,2.581038E+00,3.663108E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.864181E+00,6.086485E+04,8.874355E+04
20:00:00,1.664436E+00,4.418225E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.901210E+00,6.087379E+04,8.852407E+04,1.954056E+00,4.179644E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.364093E+00,5.482965E+04,8.233290E+04,2.613431E+00,3.636448E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.728741E+00,5.893302E+04,8.673301E+04
20:15:00,1.663332E+00,4.419138E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.809602E+00,5.950932E+04,8.709230E+04,1.952369E+00,4.181045E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.269583E+00,5.343253E+04,8.085931E+04,2.612601E+00,3.637159E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.598670E+00,5.713572E+04,8.484467E+04
20:30:00,1.662245E+00,4.420036E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.726889E+00,5.824493E+04,8.575709E+04,1.950700E+00,4.182430E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.184070E+00,5.213664E+04,7.948510E+04,2.611939E+00,3.637729E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.478095E+00,5.544528E+04,8.305965E+04
20:45:00,1.661041E+00,4.421031E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.657025E+00,5.712513E+04,8.457360E+04,1.948864E+00,4.183950E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.111291E+00,5.098404E+04,7.826223E+04,2.610782E+00,3.638701E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.371123E+00,5.390791E+04,8.143439E+04
21:00:00,1.659710E+00,4.422129E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.601066E+00,5.616180E+04,8.355912E+04,1.946854E+00,4.185610E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.052331E+00,4.998694E+04,7.720787E+04,2.609053E+00,3.640135E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.279237E+00,5.254030E+04,7.999101E+04
21:15:00,1.658323E+00,4.423273E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.556696E+00,5.532887E+04,8.268693E+04,1.944770E+00,4.187329E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.004836E+00,4.911885E+04,7.629455E+04,2.606923E+00,3.641893E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.200376E+00,5.131925E+04,7.870574E+04
21:30:00,1.656934E+00,4.424417E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.520727E+00,5.459049E+04,8.191816E+04,1.942685E+00,4.189048E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,3.965734E+00,4.834521E+04,7.548478E+04,2.604541E+00,3.643857E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.131759E+00,5.021347E+04,7.754493E+04
21:45:00,1.655568E+00,4.425543E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.489230E+00,5.390242E+04,8.120362E+04,1.940627E+00,4.190744E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,3.931006E+00,4.762079E+04,7.472834E+04,2.601959E+00,3.645985E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.069484E+00,4.917907E+04,7.646012E+04
22:00:00,1.654230E+00,4.426646E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.460787E+00,5.324872E+04,8.052587E+04,1.938602E+00,4.192413E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,3.899215E+00,4.692942E+04,7.400748E+04,2.599204E+00,3.648254E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,4.012115E+00,4.819987E+04,7.543378E+04
22:15:00,1.509282E+00,4.546059E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,3.959927E+00,4.789311E+04,7.469205E+04,1.757807E+00,4.341341E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,3.398376E+00,4.140524E+04,6.807760E+04,2.273106E+00,3.916875E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,3.485544E+00,4.240365E+04,6.927898E+04
22:30:00,1.364504E+00,4.497319E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,3.522685E+00,4.324918E+04,6.949669E+04,1.577268E+00,4.490061E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,2.939645E+00,3.633004E+04,6.247821E+04,1.956278E+00,4.201092E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,3.005046E+00,3.709908E+04,6.344875E+04
22:45:00,1.219898E+00,4.020706E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,3.121230E+00,3.882847E+04,6.450787E+04,1.399956E+00,4.614166E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,2.521920E+00,3.153760E+04,5.705469E+04,1.659410E+00,4.444958E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,2.568439E+00,3.210028E+04,5.778912E+04
23:00:00,1.075462E+00,3.544655E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,2.738215E+00,3.439758E+04,5.951365E+04,1.231323E+00,4.058362E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,2.135545E+00,2.687189E+04,5.173547E+04,1.464867E+00,4.590343E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,2.165348E+00,2.724253E+04,5.224215E+04
23:15:00,9.311943E-01,3.069157E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,2.372023E+00,2.991908E+04,5.451196E+04,1.073766E+00,3.539065E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.754472E+00,2.201145E+04,4.612813E+04,1.291789E+00,4.257654E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.770456E+00,2.221556E+04,4.640717E+04
23:30:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,2.009394E+00,2.523622E+04,4.931661E+04,9.211906E-01,3.036185E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.384621E+00,1.705445E+04,4.011300E+04,1.125014E+00,3.707973E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.389334E+00,1.711250E+04,4.024953E+04
23:45:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.750794E+00,2.170010E+04,4.548225E+04,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.022461E+00,1.240492E+04,2.942709E+04,9.623127E-01,3.171721E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.018249E+00,1.235382E+04,2.930586E+04
24:00:00,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,1.538607E+00,1.862895E+04,4.217891E+04,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,8.431773E-01,1.007409E+04,2.410718E+04,8.431773E-01,2.779058E+04,8.431773E-01,0.000000E+00,0.000000E+00,8.431773E-01,0.000000E+00,8.431773E-01,1.007409E+04,2.410718E+04
Coinc Peak   ,1.816610E+00,5.831155E+00,4.624006E+04,7.855485E+04,2.281247E+00,5.348354E+00,4.614166E+04,7.287682E+04,3.266845E+00,6.049117E+00,4.615826E+04,8.101275E+04
NonCoinc Peak,1.816610E+00,6.841530E+00,4.624006E+04,7.855485E+04,2.281247E+00,6.356267E+00,4.614166E+04,7.287682E+04,3.266845E+00,6.772057E+00,4.615826E+04,8.101275E+04
