<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Medium Office Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300
  2017-03-02
  15:28:45
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.5.0-c87e61b44b, YMD=2017.03.02 15:28</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Medium Office</b></p>
<p>Environment: <b>Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</b></p>
<p>Simulation Timestamp: <b>2017-03-02
  15:28:45</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2096.71</td>
    <td align="right">      420.84</td>
    <td align="right">      420.84</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2096.71</td>
    <td align="right">      420.84</td>
    <td align="right">      420.84</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     5890.63</td>
    <td align="right">     1182.34</td>
    <td align="right">     1182.34</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     5890.63</td>
    <td align="right">     1182.34</td>
    <td align="right">     1182.34</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      208.74</td>
    <td align="right">      279.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      243.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      328.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      105.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      750.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">       17.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       84.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       80.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.06</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1736.82</td>
    <td align="right">      359.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.06</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">      208.74</td>
    <td align="right">      279.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      243.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General Lights</td>
    <td align="right">      328.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">      105.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      750.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Transformer</td>
    <td align="right">       17.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       84.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       80.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">sub cat</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.06</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       86.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      107.67</td>
    <td align="right">       72.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      153.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      348.61</td>
    <td align="right">       72.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       86.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      107.67</td>
    <td align="right">       72.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      153.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      348.61</td>
    <td align="right">       72.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    1736.816</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    1736.816</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    1736.816</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    1736.816</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      271.06</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      271.06</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      271.06</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      413.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      186.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2498.25</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<p><b>MONTHLY INDOOR TEMP</b></p> |
<a href="#MONTHLYINDOORTEMP::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#MONTHLYINDOORTEMP::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#MONTHLYINDOORTEMP::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#MONTHLYINDOORTEMP::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#MONTHLYINDOORTEMP::CORE_MID">CORE_MID</a>    |   
<a href="#MONTHLYINDOORTEMP::CORE_TOP">CORE_TOP</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#MONTHLYINDOORTEMP::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORE_MID">CORE_MID</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORE_TOP">CORE_TOP</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#OUTDOORAIRSUMMARY::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#OUTDOORAIRSUMMARY::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORE_MID">CORE_MID</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORE_TOP">CORE_TOP</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_BOT">PACU_VAV_BOT</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_MID">PACU_VAV_MID</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_TOP">PACU_VAV_TOP</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_MID">CORE_MID</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORE_TOP">CORE_TOP</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>COMFORT REPORT - SIMPLE 55</b></p> |
<a href="#COMFORTREPORT-SIMPLE55::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::CORE_MID">CORE_MID</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::CORE_TOP">CORE_TOP</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#COMFORTREPORT-SIMPLE55::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#BUILDINGLOADS-COOLING::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-COOLING::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-COOLING::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_MID">CORE_MID</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORE_TOP">CORE_TOP</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#BUILDINGLOADS-HEATING::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-HEATING::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-HEATING::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_MID">CORE_MID</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORE_TOP">CORE_TOP</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORE_MID">CORE_MID</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORE_TOP">CORE_TOP</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::CORE_BOTTOM">CORE_BOTTOM</a>    |   
<a href="#SPACELOADS::CORE_MID">CORE_MID</a>    |   
<a href="#SPACELOADS::CORE_TOP">CORE_TOP</a>    |   
<a href="#SPACELOADS::PERIMETER_TOP_ZN_3">PERIMETER_TOP_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_TOP_ZN_2">PERIMETER_TOP_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_TOP_ZN_1">PERIMETER_TOP_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_TOP_ZN_4">PERIMETER_TOP_ZN_4</a>    |   
<a href="#SPACELOADS::PERIMETER_BOT_ZN_3">PERIMETER_BOT_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_BOT_ZN_2">PERIMETER_BOT_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_BOT_ZN_1">PERIMETER_BOT_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_BOT_ZN_4">PERIMETER_BOT_ZN_4</a>    |   
<a href="#SPACELOADS::PERIMETER_MID_ZN_3">PERIMETER_MID_ZN_3</a>    |   
<a href="#SPACELOADS::PERIMETER_MID_ZN_2">PERIMETER_MID_ZN_2</a>    |   
<a href="#SPACELOADS::PERIMETER_MID_ZN_1">PERIMETER_MID_ZN_1</a>    |   
<a href="#SPACELOADS::PERIMETER_MID_ZN_4">PERIMETER_MID_ZN_4</a>    |   
<a href="#SPACELOADS::FIRSTFLOOR_PLENUM">FIRSTFLOOR_PLENUM</a>    |   
<a href="#SPACELOADS::MIDFLOOR_PLENUM">MIDFLOOR_PLENUM</a>    |   
<a href="#SPACELOADS::TOPFLOOR_PLENUM">TOPFLOOR_PLENUM</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>PEAK ELECTRICAL DEMAND</b></p> |
<a href="#PEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>PEAK GAS DEMAND</b></p> |
<a href="#PEAKGASDEMAND::Meter">Meter</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.5.0-c87e61b44b, YMD=2017.03.02 15:28</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Chicago Ohare Intl Ap IL USA TMY3 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       41.98</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -87.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      201.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      652.62</td>
    <td align="right">      195.79</td>
    <td align="right">      130.53</td>
    <td align="right">      195.79</td>
    <td align="right">      130.53</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1977.67</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
    <td align="right">      593.30</td>
    <td align="right">      395.53</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      652.62</td>
    <td align="right">      195.79</td>
    <td align="right">      130.53</td>
    <td align="right">      195.79</td>
    <td align="right">      130.53</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1660.73</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">     40.8445</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">     2024.76</td>
    <td align="right">        1.00</td>
    <td align="right">      202.84</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2698.04</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0695</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0699</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0695</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0699</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.08</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0695</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      568.77</td>
    <td align="right">        1.00</td>
    <td align="right">      136.92</td>
    <td align="right">       65.26</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0699</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      360.05</td>
    <td align="right">        1.00</td>
    <td align="right">       91.28</td>
    <td align="right">       43.51</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13667.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1369.16</td>
    <td align="right">      652.62</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">     14.5400</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4982.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13667.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1369.16</td>
    <td align="right">      652.62</td>
    <td align="right">      8.8264</td>
    <td align="right">       18.58</td>
    <td align="right">     14.5400</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">     9964.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12148.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1217.03</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CHICAGO OHARE INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -20.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.90</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO OHARE INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.30</td>
    <td align="right">       10.50</td>
    <td align="right">       23.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.20</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">CORE_BOT_ZN_5_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.182</td>
    <td align="right">       0.186</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">      136.92</td>
    <td align="right">       71.65</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       91.28</td>
    <td align="right">       47.77</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">      136.92</td>
    <td align="right">       71.65</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       91.28</td>
    <td align="right">       47.77</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">      136.92</td>
    <td align="right">       71.65</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       91.28</td>
    <td align="right">       47.77</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">      136.92</td>
    <td align="right">       71.65</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       91.28</td>
    <td align="right">       47.77</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR</td>
    <td align="right">EXT_SLAB_8IN_WITH_CARPET</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">      136.92</td>
    <td align="right">       71.65</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       91.28</td>
    <td align="right">       47.77</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">      136.92</td>
    <td align="right">       71.65</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.312</td>
    <td align="right">       0.328</td>
    <td align="right">       91.28</td>
    <td align="right">       47.77</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       43.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       43.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       43.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       43.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       43.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       65.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       65.26</td>
    <td align="right">       65.26</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_U_0.42_SHGC_0.40</td>
    <td align="right">       43.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.51</td>
    <td align="right">       43.51</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      652.62</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      195.79</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      456.84</td>
    <td align="right">       2.371</td>
    <td align="right">       0.397</td>
    <td align="right">       0.444</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   112682.96</td>
    <td align="right">    78746.54</td>
    <td align="right">    33936.43</td>
    <td align="right">        0.70</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   106163.84</td>
    <td align="right">    73437.97</td>
    <td align="right">    32725.87</td>
    <td align="right">        0.69</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   115900.74</td>
    <td align="right">    81261.50</td>
    <td align="right">    34639.24</td>
    <td align="right">        0.70</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">112173.2</td>
    <td align="right">2.94</td>
    <td align="right">10.03</td>
    <td align="right">N/A</td>
    <td align="right">11.53</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">105779.2</td>
    <td align="right">2.95</td>
    <td align="right">10.06</td>
    <td align="right">N/A</td>
    <td align="right">11.57</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">115342.6</td>
    <td align="right">2.94</td>
    <td align="right">10.01</td>
    <td align="right">N/A</td>
    <td align="right">11.52</td>
  </tr>
</table>
<i>ANSI/AHRI ratings include supply fan</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29056.33</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24727.70</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35804.78</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16511.03</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10753.13</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16659.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10881.79</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10881.82</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7651.75</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11094.35</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7600.24</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13120.22</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8630.93</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13302.95</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8754.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44051.67</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44701.64</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44412.64</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1389.42</td>
    <td align="right">        4.96</td>
    <td align="right">    11397.96</td>
    <td align="right">     2298.46</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1389.42</td>
    <td align="right">        4.55</td>
    <td align="right">    10522.13</td>
    <td align="right">     2313.39</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1389.42</td>
    <td align="right">        5.14</td>
    <td align="right">    11824.00</td>
    <td align="right">     2298.46</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    29891.00</td>
    <td align="right">    0.000054</td>
    <td align="right">        6.85</td>
    <td align="right">   127739.32</td>
    <td align="right">        0.30</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.38</td>
    <td align="right">    29307.11</td>
    <td align="right">        0.81</td>
    <td align="right">        1.19</td>
    <td align="right">        0.30</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_VAV DX Cooling Standard Rating Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">112173.20</td>
    <td align="right">2.94</td>
    <td align="right">10.03</td>
    <td align="right">11.53</td>
    <td align="right">5.6003</td>
    <td align="right">3.30</td>
    <td align="right">11.27</td>
    <td align="right">4.3903</td>
    <td align="right">3.50</td>
    <td align="right">11.93</td>
    <td align="right">2.9222</td>
    <td align="right">3.60</td>
    <td align="right">12.27</td>
    <td align="right">1.3082</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">105779.22</td>
    <td align="right">2.95</td>
    <td align="right">10.06</td>
    <td align="right">11.57</td>
    <td align="right">5.1366</td>
    <td align="right">3.32</td>
    <td align="right">11.32</td>
    <td align="right">4.0459</td>
    <td align="right">3.51</td>
    <td align="right">11.96</td>
    <td align="right">2.7096</td>
    <td align="right">3.61</td>
    <td align="right">12.31</td>
    <td align="right">1.2101</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">115342.59</td>
    <td align="right">2.94</td>
    <td align="right">10.01</td>
    <td align="right">11.52</td>
    <td align="right">5.8096</td>
    <td align="right">3.30</td>
    <td align="right">11.26</td>
    <td align="right">4.5470</td>
    <td align="right">3.49</td>
    <td align="right">11.92</td>
    <td align="right">3.0194</td>
    <td align="right">3.59</td>
    <td align="right">12.26</td>
    <td align="right">1.3530</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::CORE_BOTTOM></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.97</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.18</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.60</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.74</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.09</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.93</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.08</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.12</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.02</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.08</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.59</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.10</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       23.04</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.97</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.12</td>
    <td align="right">       24.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::TOPFLOOR_PLENUM></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.67</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.35</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.00</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.56</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.34</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.47</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.02</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.52</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.64</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.56</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.54</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.83</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.48</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.67</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.02</td>
    <td align="right">       24.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::MIDFLOOR_PLENUM></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.51</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.16</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.41</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.46</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.79</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.61</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.95</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.69</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.18</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.69</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.06</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.81</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.46</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.51</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.95</td>
    <td align="right">       24.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.39</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.87</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.79</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.48</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.38</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.39</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.70</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.53</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.19</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.78</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.60</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.64</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.65</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.39</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.70</td>
    <td align="right">       24.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::CORE_MID></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.88</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.38</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.35</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.95</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.82</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.35</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.50</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.42</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.17</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.26</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.10</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.14</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.95</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.88</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.50</td>
    <td align="right">       24.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::CORE_TOP></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.92</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.42</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.56</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.48</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.66</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.26</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.51</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.33</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.88</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.64</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.24</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.08</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.42</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.92</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.51</td>
    <td align="right">       24.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.68</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.05</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.06</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.43</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.02</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.02</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.53</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.09</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.29</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.33</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.85</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.72</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.52</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.68</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.53</td>
    <td align="right">       24.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.69</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.07</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.21</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.48</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.89</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.80</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.24</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.81</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.08</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.33</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.76</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.74</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.44</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.69</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.24</td>
    <td align="right">       24.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.23</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.58</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.73</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.68</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.97</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.82</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.40</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.03</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.54</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.12</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.39</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.22</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.82</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.22</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.40</td>
    <td align="right">       24.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.73</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.13</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.22</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.51</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.76</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.72</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.29</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.72</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.95</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.28</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.78</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.74</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.42</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.73</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.29</td>
    <td align="right">       24.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.38</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.73</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.52</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.39</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.39</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.80</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.24</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.94</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.45</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.53</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.43</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.51</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.70</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.38</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.24</td>
    <td align="right">       24.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.42</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.76</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.61</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.42</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.30</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.52</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.93</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.61</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.16</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.47</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.32</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.52</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.59</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.42</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.93</td>
    <td align="right">       24.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.60</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.81</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.74</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.44</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.25</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.56</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.14</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.85</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.54</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.99</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.68</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.65</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.78</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.60</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.14</td>
    <td align="right">       24.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.45</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.81</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.60</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.46</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.25</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.50</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.04</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.59</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.10</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.43</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.32</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.52</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.60</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.45</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.04</td>
    <td align="right">       24.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_MID_ZN_3></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.07</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.53</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.56</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.80</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.24</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.16</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.60</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.24</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.62</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.87</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.40</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.19</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.87</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.07</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.60</td>
    <td align="right">       24.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_MID_ZN_2></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.09</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.56</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.64</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.75</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.98</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.86</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.24</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.87</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.28</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.72</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.25</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.22</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.72</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.09</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.24</td>
    <td align="right">       24.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_MID_ZN_1></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.77</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.16</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.21</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.03</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.17</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.97</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.47</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.17</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.83</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.58</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.98</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.85</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.19</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.77</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.47</td>
    <td align="right">       24.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MONTHLYINDOORTEMP::PERIMETER_MID_ZN_4></a>
<p>Report:<b> MONTHLY INDOOR TEMP</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MONTHLY INDOOR TEMP_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MEAN AIR TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.13</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.61</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.63</td>
    <td align="right">        3.82</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.81</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.95</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.88</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.38</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.87</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.24</td>
    <td align="right">       18.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.67</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.27</td>
    <td align="right">        4.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.21</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.73</td>
    <td align="right">        9.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.13</td>
    <td align="right">        -4.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       24.38</td>
    <td align="right">       24.13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_BOTTOM></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.461</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">      21.665</td>
    <td align="right">       0.497</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.612</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       0.737</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">      22.238</td>
    <td align="right">       1.001</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">      22.712</td>
    <td align="right">       1.001</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.793</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       1.078</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       1.205</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.962</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">      21.955</td>
    <td align="right">       0.715</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.467</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">      21.892</td>
    <td align="right">       0.796</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.461</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       1.205</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_MID></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">      21.665</td>
    <td align="right">       0.404</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.447</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       0.552</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">      22.238</td>
    <td align="right">       0.754</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">      22.712</td>
    <td align="right">       0.766</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.633</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.786</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       0.823</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.643</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">      21.955</td>
    <td align="right">       0.525</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.384</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">      21.892</td>
    <td align="right">       0.594</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.384</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.823</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORE_TOP></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.406</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">      21.665</td>
    <td align="right">       0.409</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.448</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       0.571</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">      22.238</td>
    <td align="right">       0.822</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">      22.712</td>
    <td align="right">       0.826</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.662</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.840</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">      21.503</td>
    <td align="right">       0.862</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">      21.597</td>
    <td align="right">       0.649</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">      21.955</td>
    <td align="right">       0.538</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">      21.892</td>
    <td align="right">       0.620</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">      21.048</td>
    <td align="right">       0.396</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">      22.865</td>
    <td align="right">       0.862</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.503</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       0.506</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.554</td>
    <td align="right">       0.118</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.705</td>
    <td align="right">       0.101</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       1.048</td>
    <td align="right">       0.081</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       1.136</td>
    <td align="right">       0.101</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.947</td>
    <td align="right">       0.096</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.110</td>
    <td align="right">       0.079</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       1.073</td>
    <td align="right">       0.077</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.797</td>
    <td align="right">       0.102</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       0.666</td>
    <td align="right">       0.121</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.491</td>
    <td align="right">       0.098</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       0.797</td>
    <td align="right">       0.100</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.491</td>
    <td align="right">       0.077</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.136</td>
    <td align="right">       0.121</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.006</td>
    <td align="right">       0.119</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       1.013</td>
    <td align="right">       0.118</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.109</td>
    <td align="right">       0.124</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.419</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       2.112</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       2.094</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.661</td>
    <td align="right">       0.101</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       2.057</td>
    <td align="right">       0.083</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       2.146</td>
    <td align="right">       0.081</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.604</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       1.331</td>
    <td align="right">       0.127</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.981</td>
    <td align="right">       0.104</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.922</td>
    <td align="right">       1.548</td>
    <td align="right">       0.105</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.981</td>
    <td align="right">       0.081</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       2.146</td>
    <td align="right">       0.127</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.734</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       0.772</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.902</td>
    <td align="right">       0.118</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       1.179</td>
    <td align="right">       0.102</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       1.569</td>
    <td align="right">       0.081</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       1.465</td>
    <td align="right">       0.101</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       1.211</td>
    <td align="right">       0.096</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.630</td>
    <td align="right">       0.079</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       1.848</td>
    <td align="right">       0.077</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       1.465</td>
    <td align="right">       0.102</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       1.032</td>
    <td align="right">       0.121</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.717</td>
    <td align="right">       0.099</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       1.213</td>
    <td align="right">       0.100</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.717</td>
    <td align="right">       0.077</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.848</td>
    <td align="right">       0.121</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.043</td>
    <td align="right">       0.119</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       1.051</td>
    <td align="right">       0.118</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.165</td>
    <td align="right">       0.124</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.490</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       2.223</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       2.051</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.635</td>
    <td align="right">       0.101</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       2.075</td>
    <td align="right">       0.083</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       2.150</td>
    <td align="right">       0.081</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.671</td>
    <td align="right">       0.107</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       1.380</td>
    <td align="right">       0.127</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.017</td>
    <td align="right">       0.104</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.921</td>
    <td align="right">       1.583</td>
    <td align="right">       0.105</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.017</td>
    <td align="right">       0.081</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       2.223</td>
    <td align="right">       0.127</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.369</td>
    <td align="right">       0.060</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       0.391</td>
    <td align="right">       0.060</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.442</td>
    <td align="right">       0.063</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.531</td>
    <td align="right">       0.054</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       0.729</td>
    <td align="right">       0.043</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       0.811</td>
    <td align="right">       0.054</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.695</td>
    <td align="right">       0.051</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.838</td>
    <td align="right">       0.042</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.841</td>
    <td align="right">       0.041</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.649</td>
    <td align="right">       0.054</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       0.525</td>
    <td align="right">       0.064</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.366</td>
    <td align="right">       0.052</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       0.601</td>
    <td align="right">       0.053</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.366</td>
    <td align="right">       0.041</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.841</td>
    <td align="right">       0.064</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       0.831</td>
    <td align="right">       0.063</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.881</td>
    <td align="right">       0.063</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.003</td>
    <td align="right">       0.066</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.247</td>
    <td align="right">       0.057</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       1.763</td>
    <td align="right">       0.045</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       1.762</td>
    <td align="right">       0.056</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.398</td>
    <td align="right">       0.054</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.768</td>
    <td align="right">       0.044</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.909</td>
    <td align="right">       0.043</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.480</td>
    <td align="right">       0.057</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       1.182</td>
    <td align="right">       0.068</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.825</td>
    <td align="right">       0.055</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.922</td>
    <td align="right">       1.341</td>
    <td align="right">       0.056</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.825</td>
    <td align="right">       0.043</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.909</td>
    <td align="right">       0.068</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.542</td>
    <td align="right">       0.896</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       0.581</td>
    <td align="right">       0.895</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.688</td>
    <td align="right">       0.937</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.872</td>
    <td align="right">       0.846</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       1.120</td>
    <td align="right">       0.857</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       1.109</td>
    <td align="right">       0.874</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.966</td>
    <td align="right">       0.790</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.267</td>
    <td align="right">       0.871</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       1.482</td>
    <td align="right">       0.812</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       1.172</td>
    <td align="right">       0.854</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       0.825</td>
    <td align="right">       0.898</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.540</td>
    <td align="right">       0.855</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       0.932</td>
    <td align="right">       0.866</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.540</td>
    <td align="right">       0.790</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.482</td>
    <td align="right">       0.937</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       0.826</td>
    <td align="right">       0.063</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       0.877</td>
    <td align="right">       0.063</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.009</td>
    <td align="right">       0.066</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.264</td>
    <td align="right">       0.057</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       1.775</td>
    <td align="right">       0.045</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       1.662</td>
    <td align="right">       0.056</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.338</td>
    <td align="right">       0.054</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.712</td>
    <td align="right">       0.044</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.786</td>
    <td align="right">       0.043</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.474</td>
    <td align="right">       0.057</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       1.174</td>
    <td align="right">       0.068</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.819</td>
    <td align="right">       0.055</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.921</td>
    <td align="right">       1.313</td>
    <td align="right">       0.056</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.819</td>
    <td align="right">       0.043</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.786</td>
    <td align="right">       0.068</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.450</td>
    <td align="right">       0.094</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       0.459</td>
    <td align="right">       0.094</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.507</td>
    <td align="right">       0.098</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.636</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       0.918</td>
    <td align="right">       0.067</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       1.037</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.894</td>
    <td align="right">       0.080</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.008</td>
    <td align="right">       0.066</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       0.952</td>
    <td align="right">       0.064</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.723</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       0.596</td>
    <td align="right">       0.101</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.436</td>
    <td align="right">       0.082</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       0.720</td>
    <td align="right">       0.083</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.436</td>
    <td align="right">       0.064</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.037</td>
    <td align="right">       0.101</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.011</td>
    <td align="right">       0.099</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       1.031</td>
    <td align="right">       0.099</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.145</td>
    <td align="right">       0.103</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.440</td>
    <td align="right">       0.089</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       2.071</td>
    <td align="right">       0.071</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       2.046</td>
    <td align="right">       0.088</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.661</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       2.005</td>
    <td align="right">       0.069</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       2.104</td>
    <td align="right">       0.067</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.640</td>
    <td align="right">       0.089</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       1.336</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.978</td>
    <td align="right">       0.086</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.922</td>
    <td align="right">       1.543</td>
    <td align="right">       0.087</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.978</td>
    <td align="right">       0.067</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       2.104</td>
    <td align="right">       0.106</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       0.710</td>
    <td align="right">       0.094</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       4.567</td>
    <td align="right">       0.767</td>
    <td align="right">       0.094</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       0.896</td>
    <td align="right">       0.098</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       1.130</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       4.688</td>
    <td align="right">       1.429</td>
    <td align="right">       0.067</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       4.788</td>
    <td align="right">       1.353</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       1.156</td>
    <td align="right">       0.080</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.493</td>
    <td align="right">       0.066</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       4.533</td>
    <td align="right">       1.710</td>
    <td align="right">       0.064</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       4.553</td>
    <td align="right">       1.472</td>
    <td align="right">       0.085</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       4.628</td>
    <td align="right">       1.000</td>
    <td align="right">       0.101</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.686</td>
    <td align="right">       0.082</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       4.615</td>
    <td align="right">       1.153</td>
    <td align="right">       0.083</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       4.437</td>
    <td align="right">       0.686</td>
    <td align="right">       0.064</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       4.820</td>
    <td align="right">       1.710</td>
    <td align="right">       0.101</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       0.998</td>
    <td align="right">       0.099</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     454.000</td>
    <td align="right">       2.891</td>
    <td align="right">       1.019</td>
    <td align="right">       0.099</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.143</td>
    <td align="right">       0.103</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.438</td>
    <td align="right">       0.089</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     508.000</td>
    <td align="right">       2.968</td>
    <td align="right">       2.060</td>
    <td align="right">       0.071</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     496.000</td>
    <td align="right">       3.031</td>
    <td align="right">       1.921</td>
    <td align="right">       0.088</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       1.581</td>
    <td align="right">       0.084</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.935</td>
    <td align="right">       0.069</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     485.000</td>
    <td align="right">       2.870</td>
    <td align="right">       1.975</td>
    <td align="right">       0.067</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     502.000</td>
    <td align="right">       2.882</td>
    <td align="right">       1.622</td>
    <td align="right">       0.089</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     489.000</td>
    <td align="right">       2.930</td>
    <td align="right">       1.319</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     497.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.966</td>
    <td align="right">       0.086</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5943.000</td>
    <td align="right">       2.921</td>
    <td align="right">       1.502</td>
    <td align="right">       0.087</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     454.000</td>
    <td align="right">       2.809</td>
    <td align="right">       0.966</td>
    <td align="right">       0.067</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     514.000</td>
    <td align="right">       3.051</td>
    <td align="right">       2.060</td>
    <td align="right">       0.106</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::MIDFLOOR_PLENUM></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::TOPFLOOR_PLENUM></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OUTDOOR AIR SUMMARY_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_BOTTOM></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.100947E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.150738E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.109697E+09</td>
    <td align="right">0.101028E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.855789E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.140970E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.481554E+08</td>
    <td align="right">0.923196E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.706547E+10</td>
    <td align="right">  189608.993</td>
    <td align="right">       0.000</td>
    <td align="right">0.190826E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.133371E+08</td>
    <td align="right">0.110915E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.505467E+10</td>
    <td align="right">0.440491E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.149588E+08</td>
    <td align="right">0.565778E+09</td>
    <td align="right"> 5716106.165</td>
    <td align="right">0.827609E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.406848E+10</td>
    <td align="right">0.671752E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.147360E+08</td>
    <td align="right">0.365253E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.624159E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.111736E+10</td>
    <td align="right">0.627369E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5659597.035</td>
    <td align="right">0.117916E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.210288E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.142154E+09</td>
    <td align="right">0.111222E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  675824.920</td>
    <td align="right">0.348792E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.225575E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.492360E+09</td>
    <td align="right">0.931300E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3532336.536</td>
    <td align="right">0.217922E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.754352E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.171169E+10</td>
    <td align="right">0.298546E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.138793E+08</td>
    <td align="right">0.928557E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.530830E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.544641E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.211477E+08</td>
    <td align="right">0.105293E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.107797E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.618011E+10</td>
    <td align="right">0.969261E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.145127E+08</td>
    <td align="right">0.440700E+08</td>
    <td align="right">0.145603E+08</td>
    <td align="right">0.886154E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.965000E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.151803E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.601322E+08</td>
    <td align="right">0.999204E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.595813E+11</td>
    <td align="right">0.309037E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.152536E+09</td>
    <td align="right">0.885525E+10</td>
    <td align="right">0.251599E+09</td>
    <td align="right">0.829684E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142154E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  675824.920</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.225575E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.100947E+11</td>
    <td align="right">0.111222E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.211477E+08</td>
    <td align="right">0.348792E+10</td>
    <td align="right">0.109697E+09</td>
    <td align="right">0.110915E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_MID></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.173062E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.128597E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142293E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    8638.397</td>
    <td align="right">       0.000</td>
    <td align="right">0.504780E+09</td>
    <td align="right">0.512987E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111896E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  711352.416</td>
    <td align="right">  402747.323</td>
    <td align="right">0.777865E+08</td>
    <td align="right">0.206762E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.664092E+10</td>
    <td align="right">0.457866E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3921045.233</td>
    <td align="right">0.343361E+09</td>
    <td align="right">0.313855E+08</td>
    <td align="right">0.334460E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.393023E+10</td>
    <td align="right">0.527599E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 6544477.188</td>
    <td align="right">0.288516E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.411007E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.679935E+09</td>
    <td align="right">0.538575E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4332453.788</td>
    <td align="right">0.299839E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.192796E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.157633E+09</td>
    <td align="right">0.101345E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  508861.831</td>
    <td align="right">0.166162E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.159818E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.455506E+09</td>
    <td align="right">0.743718E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2592216.252</td>
    <td align="right">0.102974E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.606514E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185265E+10</td>
    <td align="right">0.222148E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 6842248.537</td>
    <td align="right">0.596991E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.287767E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.675061E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4074237.744</td>
    <td align="right">0.817113E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.424450E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104671E+11</td>
    <td align="right">0.626644E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  454315.961</td>
    <td align="right">0.402640E+08</td>
    <td align="right">0.248654E+09</td>
    <td align="right">0.115383E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.159691E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.564258E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.896288E+11</td>
    <td align="right">0.262271E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.299898E+08</td>
    <td align="right">0.434244E+10</td>
    <td align="right">0.271284E+10</td>
    <td align="right">0.205439E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.157633E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173062E+11</td>
    <td align="right">0.101345E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 6842248.537</td>
    <td align="right">0.166162E+10</td>
    <td align="right">0.128597E+10</td>
    <td align="right">0.424450E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORE_TOP></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144691E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.496886E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.130647E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.246655E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.120025E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  292711.842</td>
    <td align="right">       0.000</td>
    <td align="right">0.478787E+09</td>
    <td align="right">0.941530E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.678294E+10</td>
    <td align="right">0.555412E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3585706.056</td>
    <td align="right">0.312477E+09</td>
    <td align="right">0.210546E+09</td>
    <td align="right">0.297257E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.360990E+10</td>
    <td align="right">0.575192E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 8468117.654</td>
    <td align="right">0.284980E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.480276E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.835875E+09</td>
    <td align="right">0.540588E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4250773.474</td>
    <td align="right">0.403875E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.186195E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.221685E+09</td>
    <td align="right">0.103257E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  482714.458</td>
    <td align="right">0.166290E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.109445E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.488561E+09</td>
    <td align="right">0.744272E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1974228.251</td>
    <td align="right">0.128294E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.446176E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.231583E+10</td>
    <td align="right">0.223590E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4956443.573</td>
    <td align="right">0.793454E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.205965E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.755025E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2562471.219</td>
    <td align="right">0.742352E+08</td>
    <td align="right">0.256034E+08</td>
    <td align="right">0.308138E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101208E+11</td>
    <td align="right">0.498514E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  115323.140</td>
    <td align="right">0.613650E+08</td>
    <td align="right">0.139560E+10</td>
    <td align="right">0.326583E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141675E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.380670E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.856295E+11</td>
    <td align="right">0.265907E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.266885E+08</td>
    <td align="right">0.487623E+10</td>
    <td align="right">0.133526E+11</td>
    <td align="right">0.166020E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.221685E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.144691E+11</td>
    <td align="right">0.103257E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 8468117.654</td>
    <td align="right">0.166290E+10</td>
    <td align="right">0.496886E+10</td>
    <td align="right">0.480276E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.511974E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.457456E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.736418E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.332780E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.214078E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.137178E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.155208E+10</td>
    <td align="right">0.189853E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  524678.710</td>
    <td align="right">0.649510E+08</td>
    <td align="right">0.564841E+09</td>
    <td align="right">0.422049E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120163E+10</td>
    <td align="right">0.185191E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2228893.396</td>
    <td align="right">0.674422E+08</td>
    <td align="right"> 1843676.735</td>
    <td align="right">0.989894E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.245029E+09</td>
    <td align="right">0.174807E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1162790.448</td>
    <td align="right">0.100589E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.460974E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492950E+08</td>
    <td align="right">0.343469E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  184808.980</td>
    <td align="right">0.384810E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.390558E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151139E+09</td>
    <td align="right">0.219740E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  415852.849</td>
    <td align="right">0.352226E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.902224E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.753493E+09</td>
    <td align="right">0.627557E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  830969.681</td>
    <td align="right">0.217000E+09</td>
    <td align="right"> 1005635.773</td>
    <td align="right">0.361164E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.240729E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  136740.843</td>
    <td align="right">0.194259E+08</td>
    <td align="right">0.189139E+09</td>
    <td align="right">0.173601E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.135170E+10</td>
    <td align="right">0.113877E+08</td>
    <td align="right">  174276.551</td>
    <td align="right">      62.084</td>
    <td align="right">0.175384E+08</td>
    <td align="right">0.174733E+10</td>
    <td align="right">   62441.764</td>
    <td align="right">    2780.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.575586E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.412790E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.116764E+11</td>
    <td align="right">0.839414E+10</td>
    <td align="right">  174276.551</td>
    <td align="right"> 5484796.991</td>
    <td align="right">0.122398E+10</td>
    <td align="right">0.159062E+11</td>
    <td align="right">0.253702E+10</td>
    <td align="right">    2780.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.492950E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.240729E+10</td>
    <td align="right">0.343469E+10</td>
    <td align="right">  174276.551</td>
    <td align="right"> 2228893.396</td>
    <td align="right">0.384810E+09</td>
    <td align="right">0.457456E+10</td>
    <td align="right">0.989894E+09</td>
    <td align="right">    2780.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110916E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.533362E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.162332E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.352456E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.283783E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  254571.811</td>
    <td align="right">       0.000</td>
    <td align="right">0.140047E+10</td>
    <td align="right">0.215199E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.193030E+10</td>
    <td align="right">0.237825E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1202661.495</td>
    <td align="right">0.668791E+08</td>
    <td align="right">0.544328E+09</td>
    <td align="right">0.771111E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149440E+10</td>
    <td align="right">0.165161E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2948485.852</td>
    <td align="right">0.897366E+08</td>
    <td align="right"> 3307861.621</td>
    <td align="right">0.137567E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.402575E+09</td>
    <td align="right">0.162920E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1415661.420</td>
    <td align="right">0.246714E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.474926E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.578614E+08</td>
    <td align="right">0.323948E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  220047.342</td>
    <td align="right">0.740860E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.731040E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151643E+09</td>
    <td align="right">0.187267E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  989265.778</td>
    <td align="right">0.825136E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.205111E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.931666E+09</td>
    <td align="right">0.532900E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1464761.589</td>
    <td align="right">0.423868E+09</td>
    <td align="right"> 2028062.434</td>
    <td align="right">0.566334E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.296508E+10</td>
    <td align="right"> 2653755.470</td>
    <td align="right">       0.000</td>
    <td align="right">  438212.081</td>
    <td align="right">0.219517E+08</td>
    <td align="right">0.182639E+09</td>
    <td align="right">0.380033E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.199951E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  614313.517</td>
    <td align="right">   12127.264</td>
    <td align="right">0.362461E+08</td>
    <td align="right">0.190462E+10</td>
    <td align="right">0.212795E+08</td>
    <td align="right">    2676.387</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111858E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.483902E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166219E+11</td>
    <td align="right">0.767989E+10</td>
    <td align="right">  614313.517</td>
    <td align="right"> 8945794.631</td>
    <td align="right">0.245139E+10</td>
    <td align="right">0.177346E+11</td>
    <td align="right">0.408276E+10</td>
    <td align="right">    2676.387</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.578614E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.296508E+10</td>
    <td align="right">0.323948E+10</td>
    <td align="right">  614313.517</td>
    <td align="right"> 2948485.852</td>
    <td align="right">0.825136E+09</td>
    <td align="right">0.533362E+10</td>
    <td align="right">0.137567E+10</td>
    <td align="right">    2676.387</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.208720E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1077846.485</td>
    <td align="right">       0.000</td>
    <td align="right">0.462156E+10</td>
    <td align="right">0.670391E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.200202E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1919099.838</td>
    <td align="right">       0.000</td>
    <td align="right">0.300655E+10</td>
    <td align="right">0.113210E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.265991E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2890454.468</td>
    <td align="right">       0.000</td>
    <td align="right">0.134151E+10</td>
    <td align="right">0.163494E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194270E+10</td>
    <td align="right">0.359500E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2720250.701</td>
    <td align="right">0.688553E+08</td>
    <td align="right">0.696784E+09</td>
    <td align="right">0.150228E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.171505E+10</td>
    <td align="right">0.262091E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3694127.328</td>
    <td align="right">0.999296E+08</td>
    <td align="right"> 5310979.787</td>
    <td align="right">0.154315E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.431011E+09</td>
    <td align="right">0.190173E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1353268.528</td>
    <td align="right">0.290712E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.559492E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.752004E+08</td>
    <td align="right">0.393943E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  267948.755</td>
    <td align="right">0.814767E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.525337E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.222167E+09</td>
    <td align="right">0.289434E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  671661.951</td>
    <td align="right">0.618962E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.139738E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.949128E+09</td>
    <td align="right">0.107870E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 2808315.690</td>
    <td align="right">0.303754E+09</td>
    <td align="right"> 2994378.581</td>
    <td align="right">0.902603E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.215981E+10</td>
    <td align="right">0.270651E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 4704981.375</td>
    <td align="right"> 8418595.128</td>
    <td align="right">0.155830E+09</td>
    <td align="right">0.261847E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.220869E+10</td>
    <td align="right">0.263794E+08</td>
    <td align="right">  249087.831</td>
    <td align="right"> 1249885.673</td>
    <td align="right">0.197906E+08</td>
    <td align="right">0.166645E+10</td>
    <td align="right">0.778581E+09</td>
    <td align="right">    3161.508</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.210080E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  866540.297</td>
    <td align="right">       0.000</td>
    <td align="right">0.407054E+10</td>
    <td align="right">0.671583E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.185537E+11</td>
    <td align="right">0.104892E+11</td>
    <td align="right">  249087.831</td>
    <td align="right">0.242244E+08</td>
    <td align="right">0.222519E+10</td>
    <td align="right">0.155675E+11</td>
    <td align="right">0.122059E+11</td>
    <td align="right">    3161.508</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.752004E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  267948.755</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.525337E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.265991E+10</td>
    <td align="right">0.393943E+10</td>
    <td align="right">  249087.831</td>
    <td align="right"> 4704981.375</td>
    <td align="right">0.814767E+09</td>
    <td align="right">0.462156E+10</td>
    <td align="right">0.261847E+10</td>
    <td align="right">    3161.508</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110608E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.557237E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142232E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   33218.361</td>
    <td align="right">       0.000</td>
    <td align="right">0.382949E+10</td>
    <td align="right">0.843289E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273510E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  405946.445</td>
    <td align="right">       0.000</td>
    <td align="right">0.155723E+10</td>
    <td align="right">0.380582E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.198806E+10</td>
    <td align="right">0.173951E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1182628.731</td>
    <td align="right">0.107533E+09</td>
    <td align="right">0.735268E+09</td>
    <td align="right">0.750693E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.191233E+10</td>
    <td align="right">0.182094E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2585418.743</td>
    <td align="right">0.107552E+09</td>
    <td align="right">0.102558E+08</td>
    <td align="right">0.111848E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.416157E+09</td>
    <td align="right">0.150496E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1569846.350</td>
    <td align="right">0.341034E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.495109E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.801089E+08</td>
    <td align="right">0.310361E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  251653.943</td>
    <td align="right">0.869730E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.291227E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.212249E+09</td>
    <td align="right">0.196138E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  417433.688</td>
    <td align="right">0.865587E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.107126E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121761E+10</td>
    <td align="right">0.553297E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  732772.295</td>
    <td align="right">0.424478E+09</td>
    <td align="right"> 6977450.600</td>
    <td align="right">0.244953E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.292653E+10</td>
    <td align="right"> 1706685.967</td>
    <td align="right">       0.000</td>
    <td align="right">  553830.261</td>
    <td align="right">0.237988E+08</td>
    <td align="right">0.252012E+09</td>
    <td align="right">0.493134E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.190613E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  637036.440</td>
    <td align="right">   27775.230</td>
    <td align="right">0.375719E+08</td>
    <td align="right">0.211784E+10</td>
    <td align="right">0.450126E+08</td>
    <td align="right">    2521.910</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123339E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.494213E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171560E+11</td>
    <td align="right">0.748100E+10</td>
    <td align="right">  637036.440</td>
    <td align="right"> 7760524.047</td>
    <td align="right">0.277729E+10</td>
    <td align="right">0.190236E+11</td>
    <td align="right">0.374854E+10</td>
    <td align="right">    2521.910</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.801089E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.292653E+10</td>
    <td align="right">0.310361E+10</td>
    <td align="right">  637036.440</td>
    <td align="right"> 2585418.743</td>
    <td align="right">0.869730E+09</td>
    <td align="right">0.557237E+10</td>
    <td align="right">0.111848E+10</td>
    <td align="right">    2521.910</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103530E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.242917E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122906E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.176980E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.200355E+10</td>
    <td align="right">   33131.269</td>
    <td align="right">       0.000</td>
    <td align="right">      57.631</td>
    <td align="right">       0.000</td>
    <td align="right">0.794895E+09</td>
    <td align="right">  294895.206</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163062E+10</td>
    <td align="right">0.743884E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  134132.592</td>
    <td align="right">0.104505E+09</td>
    <td align="right">0.276770E+09</td>
    <td align="right">0.101002E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116415E+10</td>
    <td align="right">0.101728E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  574053.880</td>
    <td align="right">0.708233E+08</td>
    <td align="right"> 5120496.974</td>
    <td align="right">0.396254E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.231537E+09</td>
    <td align="right">0.124477E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  689770.528</td>
    <td align="right">0.145048E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.264730E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.331529E+08</td>
    <td align="right">0.240988E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   95797.474</td>
    <td align="right">0.454973E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.252414E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.135769E+09</td>
    <td align="right">0.163029E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  249016.022</td>
    <td align="right">0.366575E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.586321E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.603759E+09</td>
    <td align="right">0.486811E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  860442.475</td>
    <td align="right">0.176787E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.356208E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.214059E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   52885.185</td>
    <td align="right">0.194325E+08</td>
    <td align="right">0.812683E+08</td>
    <td align="right">0.101185E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.154841E+10</td>
    <td align="right"> 7908076.796</td>
    <td align="right">  133539.745</td>
    <td align="right">       0.000</td>
    <td align="right">0.142453E+08</td>
    <td align="right">0.850758E+09</td>
    <td align="right">       0.000</td>
    <td align="right">    1005.427</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107871E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.223199E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128346E+11</td>
    <td align="right">0.595581E+10</td>
    <td align="right">  133539.745</td>
    <td align="right"> 2656155.786</td>
    <td align="right">0.135239E+10</td>
    <td align="right">0.843977E+10</td>
    <td align="right">0.130355E+10</td>
    <td align="right">    1005.427</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.331529E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.214059E+10</td>
    <td align="right">0.240988E+10</td>
    <td align="right">  133539.745</td>
    <td align="right">  860442.475</td>
    <td align="right">0.454973E+09</td>
    <td align="right">0.242917E+10</td>
    <td align="right">0.396254E+09</td>
    <td align="right">    1005.427</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.195387E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.298955E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.228742E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.199161E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.274422E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  450807.950</td>
    <td align="right">   47274.680</td>
    <td align="right">0.980796E+09</td>
    <td align="right">0.303802E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.207851E+10</td>
    <td align="right">0.133100E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  921504.893</td>
    <td align="right">0.120064E+09</td>
    <td align="right">0.334368E+09</td>
    <td align="right">0.557709E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.170512E+10</td>
    <td align="right">0.115737E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1495792.587</td>
    <td align="right">0.124049E+09</td>
    <td align="right"> 6374747.839</td>
    <td align="right">0.681379E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.393457E+09</td>
    <td align="right">0.127314E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1087469.546</td>
    <td align="right">0.358948E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.339878E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.434290E+08</td>
    <td align="right">0.247302E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  170632.705</td>
    <td align="right">0.944641E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.608844E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.153352E+09</td>
    <td align="right">0.148912E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  831834.702</td>
    <td align="right">0.875544E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.187730E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.838775E+09</td>
    <td align="right">0.415563E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1595797.814</td>
    <td align="right">0.414507E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.638341E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.286470E+10</td>
    <td align="right"> 1541115.297</td>
    <td align="right">       0.000</td>
    <td align="right">  533893.180</td>
    <td align="right">0.261870E+08</td>
    <td align="right">0.887154E+08</td>
    <td align="right">0.402563E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.226245E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  502186.444</td>
    <td align="right">   15593.315</td>
    <td align="right">0.312978E+08</td>
    <td align="right">0.113173E+10</td>
    <td align="right">0.291507E+08</td>
    <td align="right">    2431.555</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.211748E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.260652E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.194428E+11</td>
    <td align="right">0.590122E+10</td>
    <td align="right">  502186.444</td>
    <td align="right"> 7103326.693</td>
    <td align="right">0.289528E+10</td>
    <td align="right">0.101297E+11</td>
    <td align="right">0.320144E+10</td>
    <td align="right">    2431.555</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.434290E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286470E+10</td>
    <td align="right">0.247302E+10</td>
    <td align="right">  502186.444</td>
    <td align="right"> 1595797.814</td>
    <td align="right">0.944641E+09</td>
    <td align="right">0.298955E+10</td>
    <td align="right">0.681379E+09</td>
    <td align="right">    2431.555</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.868999E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  246380.521</td>
    <td align="right">       0.000</td>
    <td align="right">0.392544E+10</td>
    <td align="right">0.296092E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119641E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  360373.513</td>
    <td align="right">       0.000</td>
    <td align="right">0.290874E+10</td>
    <td align="right">0.308941E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169129E+10</td>
    <td align="right">   47955.653</td>
    <td align="right">       0.000</td>
    <td align="right"> 1041636.457</td>
    <td align="right">       0.000</td>
    <td align="right">0.190376E+10</td>
    <td align="right">0.698928E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150343E+10</td>
    <td align="right">0.248594E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  951738.635</td>
    <td align="right">0.107950E+09</td>
    <td align="right">0.104631E+10</td>
    <td align="right">0.515015E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173227E+10</td>
    <td align="right">0.201524E+09</td>
    <td align="right">  159703.122</td>
    <td align="right"> 1041867.400</td>
    <td align="right">0.921453E+08</td>
    <td align="right">0.229024E+09</td>
    <td align="right">0.335032E+09</td>
    <td align="right">     255.331</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439337E+09</td>
    <td align="right">0.150635E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  622631.622</td>
    <td align="right">0.385637E+09</td>
    <td align="right">0.332363E+08</td>
    <td align="right">0.210045E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.517307E+08</td>
    <td align="right">0.311935E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  126764.167</td>
    <td align="right">0.921209E+09</td>
    <td align="right"> 6968540.744</td>
    <td align="right">0.247461E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.183608E+09</td>
    <td align="right">0.235241E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  308390.686</td>
    <td align="right">0.636372E+09</td>
    <td align="right">0.309297E+08</td>
    <td align="right">0.732321E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.836652E+09</td>
    <td align="right">0.874836E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2369056.059</td>
    <td align="right">0.266179E+09</td>
    <td align="right">0.109179E+09</td>
    <td align="right">0.642428E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.201024E+10</td>
    <td align="right">0.284506E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3136736.493</td>
    <td align="right"> 8751473.040</td>
    <td align="right">0.492372E+09</td>
    <td align="right">0.147053E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.146065E+10</td>
    <td align="right">0.171697E+08</td>
    <td align="right">  832417.613</td>
    <td align="right">  676895.087</td>
    <td align="right">0.188978E+08</td>
    <td align="right">0.172812E+10</td>
    <td align="right">0.459786E+09</td>
    <td align="right">   24694.796</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109202E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  222719.008</td>
    <td align="right">       0.000</td>
    <td align="right">0.355664E+10</td>
    <td align="right">0.229604E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130666E+11</td>
    <td align="right">0.834874E+10</td>
    <td align="right">  992120.735</td>
    <td align="right">0.111052E+08</td>
    <td align="right">0.243714E+10</td>
    <td align="right">0.159707E+11</td>
    <td align="right">0.526438E+10</td>
    <td align="right">   24950.127</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.517307E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  126764.167</td>
    <td align="right">       0.000</td>
    <td align="right"> 6968540.744</td>
    <td align="right">0.247461E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201024E+10</td>
    <td align="right">0.311935E+10</td>
    <td align="right">  832417.613</td>
    <td align="right"> 3136736.493</td>
    <td align="right">0.921209E+09</td>
    <td align="right">0.392544E+10</td>
    <td align="right">0.147053E+10</td>
    <td align="right">   24694.796</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.171951E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3257.409</td>
    <td align="right">       0.000</td>
    <td align="right">0.317259E+10</td>
    <td align="right">0.180271E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.180331E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  109608.055</td>
    <td align="right">       0.000</td>
    <td align="right">0.229923E+10</td>
    <td align="right">0.152194E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.267145E+10</td>
    <td align="right">   46956.432</td>
    <td align="right">       0.000</td>
    <td align="right">  455163.107</td>
    <td align="right">       0.000</td>
    <td align="right">0.101080E+10</td>
    <td align="right">0.361330E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.203165E+10</td>
    <td align="right">0.932666E+08</td>
    <td align="right">   10374.071</td>
    <td align="right">  919068.274</td>
    <td align="right">0.161931E+09</td>
    <td align="right">0.442420E+09</td>
    <td align="right">0.522813E+09</td>
    <td align="right">     577.808</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.180566E+10</td>
    <td align="right">0.120143E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1302870.633</td>
    <td align="right">0.139375E+09</td>
    <td align="right">0.159867E+08</td>
    <td align="right">0.563049E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.414788E+09</td>
    <td align="right">0.116754E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  995858.069</td>
    <td align="right">0.415884E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.299588E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.608841E+08</td>
    <td align="right">0.233834E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   57006.968</td>
    <td align="right">0.101246E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.156548E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.212185E+09</td>
    <td align="right">0.160061E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  259112.305</td>
    <td align="right">0.820917E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.666719E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.110087E+10</td>
    <td align="right">0.461946E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  645401.829</td>
    <td align="right">0.362231E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.236928E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.278257E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  518158.059</td>
    <td align="right">0.275414E+08</td>
    <td align="right">0.139251E+09</td>
    <td align="right">0.408668E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.216647E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  524091.835</td>
    <td align="right">   28567.175</td>
    <td align="right">0.310619E+08</td>
    <td align="right">0.117300E+10</td>
    <td align="right">0.608015E+08</td>
    <td align="right">    2321.426</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.172166E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4673.343</td>
    <td align="right">       0.000</td>
    <td align="right">0.295308E+10</td>
    <td align="right">0.174496E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184910E+11</td>
    <td align="right">0.578189E+10</td>
    <td align="right">  534465.905</td>
    <td align="right"> 5298745.228</td>
    <td align="right">0.297140E+10</td>
    <td align="right">0.112064E+11</td>
    <td align="right">0.272317E+10</td>
    <td align="right">    2899.234</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.608841E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3257.409</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.156548E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.278257E+10</td>
    <td align="right">0.233834E+10</td>
    <td align="right">  524091.835</td>
    <td align="right"> 1302870.633</td>
    <td align="right">0.101246E+10</td>
    <td align="right">0.317259E+10</td>
    <td align="right">0.563049E+09</td>
    <td align="right">    2321.426</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_3></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.789155E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.367202E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103433E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.251340E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.235257E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2734.059</td>
    <td align="right">   96638.807</td>
    <td align="right">0.820198E+09</td>
    <td align="right">0.271250E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.171933E+10</td>
    <td align="right">0.177477E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  492240.674</td>
    <td align="right">0.531049E+08</td>
    <td align="right">0.256118E+09</td>
    <td align="right">0.383138E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106997E+10</td>
    <td align="right">0.182641E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1890800.817</td>
    <td align="right">0.568605E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.901830E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.196222E+09</td>
    <td align="right">0.178923E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1184085.982</td>
    <td align="right">0.594283E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.450295E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.387702E+08</td>
    <td align="right">0.344480E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  160266.001</td>
    <td align="right">0.336758E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.399872E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.153690E+09</td>
    <td align="right">0.224163E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  405215.827</td>
    <td align="right">0.219900E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.956343E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.660396E+09</td>
    <td align="right">0.665962E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1071510.226</td>
    <td align="right">0.979851E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.430029E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.224731E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  249116.822</td>
    <td align="right">0.196065E+08</td>
    <td align="right">0.567490E+08</td>
    <td align="right">0.306331E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.156761E+10</td>
    <td align="right">0.155917E+08</td>
    <td align="right">       0.000</td>
    <td align="right">    1652.467</td>
    <td align="right"> 9105822.026</td>
    <td align="right">0.127187E+10</td>
    <td align="right"> 8724091.986</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.823726E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.314345E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.126531E+11</td>
    <td align="right">0.851734E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5457622.874</td>
    <td align="right">0.852845E+09</td>
    <td align="right">0.117338E+11</td>
    <td align="right">0.264309E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.387702E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.235257E+10</td>
    <td align="right">0.344480E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1890800.817</td>
    <td align="right">0.336758E+09</td>
    <td align="right">0.367202E+10</td>
    <td align="right">0.901830E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_2></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.181800E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.452729E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.233985E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.270622E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.331916E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  464781.203</td>
    <td align="right">  137452.994</td>
    <td align="right">0.932711E+09</td>
    <td align="right">0.328768E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.235315E+10</td>
    <td align="right">0.217136E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1285387.682</td>
    <td align="right">0.767147E+08</td>
    <td align="right">0.259604E+09</td>
    <td align="right">0.809864E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.160046E+10</td>
    <td align="right">0.170751E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2736671.645</td>
    <td align="right">0.944052E+08</td>
    <td align="right">  719755.982</td>
    <td align="right">0.133164E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421491E+09</td>
    <td align="right">0.166977E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1434472.243</td>
    <td align="right">0.263793E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.476421E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.586580E+08</td>
    <td align="right">0.330893E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  197036.263</td>
    <td align="right">0.802894E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.724704E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.184057E+09</td>
    <td align="right">0.189714E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1093936.018</td>
    <td align="right">0.804545E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.233743E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.953455E+09</td>
    <td align="right">0.505705E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1744952.473</td>
    <td align="right">0.408542E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.696741E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.311932E+10</td>
    <td align="right"> 1998955.327</td>
    <td align="right">       0.000</td>
    <td align="right">  653468.694</td>
    <td align="right">0.258882E+08</td>
    <td align="right">0.712457E+08</td>
    <td align="right">0.564150E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.247178E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  135272.510</td>
    <td align="right">   29314.023</td>
    <td align="right">0.349913E+08</td>
    <td align="right">0.153608E+10</td>
    <td align="right">0.432197E+08</td>
    <td align="right">    1710.419</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.181056E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.383210E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.204499E+11</td>
    <td align="right">0.777143E+10</td>
    <td align="right">  135272.510</td>
    <td align="right"> 9640020.244</td>
    <td align="right">0.251191E+10</td>
    <td align="right">0.138660E+11</td>
    <td align="right">0.455702E+10</td>
    <td align="right">    1710.419</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.586580E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.331916E+10</td>
    <td align="right">0.330893E+10</td>
    <td align="right">  135272.510</td>
    <td align="right"> 2736671.645</td>
    <td align="right">0.804545E+09</td>
    <td align="right">0.452729E+10</td>
    <td align="right">0.133164E+10</td>
    <td align="right">    1710.419</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.241907E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1479308.139</td>
    <td align="right">       0.000</td>
    <td align="right">0.360305E+10</td>
    <td align="right">0.954112E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.233927E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2427864.030</td>
    <td align="right">       0.000</td>
    <td align="right">0.213091E+10</td>
    <td align="right">0.140972E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.295587E+10</td>
    <td align="right">  148590.125</td>
    <td align="right">       0.000</td>
    <td align="right"> 3320269.449</td>
    <td align="right">       0.000</td>
    <td align="right">0.825766E+09</td>
    <td align="right">0.176371E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.228642E+10</td>
    <td align="right">0.364344E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2621549.053</td>
    <td align="right">0.575214E+08</td>
    <td align="right">0.347989E+09</td>
    <td align="right">0.140133E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.165989E+10</td>
    <td align="right">0.272311E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3019598.179</td>
    <td align="right">0.858271E+08</td>
    <td align="right"> 1267486.956</td>
    <td align="right">0.136977E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.420854E+09</td>
    <td align="right">0.199529E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1252632.081</td>
    <td align="right">0.214845E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.509485E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.712269E+08</td>
    <td align="right">0.409273E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  186504.654</td>
    <td align="right">0.679375E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.441209E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.255688E+09</td>
    <td align="right">0.299748E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  551402.462</td>
    <td align="right">0.457008E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.126224E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.908108E+09</td>
    <td align="right">0.107295E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3206309.439</td>
    <td align="right">0.220536E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.985292E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212710E+10</td>
    <td align="right">0.310315E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 5572361.564</td>
    <td align="right"> 8650109.869</td>
    <td align="right">0.467051E+08</td>
    <td align="right">0.289978E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.239225E+10</td>
    <td align="right">0.312086E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1628934.984</td>
    <td align="right">0.131135E+08</td>
    <td align="right">0.122259E+10</td>
    <td align="right">0.986889E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.229742E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1439654.095</td>
    <td align="right">       0.000</td>
    <td align="right">0.293494E+10</td>
    <td align="right">0.990446E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.201332E+11</td>
    <td align="right">0.108575E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.267064E+08</td>
    <td align="right">0.173688E+10</td>
    <td align="right">0.111132E+11</td>
    <td align="right">0.134409E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.712269E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  186504.654</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.441209E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.295587E+10</td>
    <td align="right">0.409273E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5572361.564</td>
    <td align="right">0.679375E+09</td>
    <td align="right">0.360305E+10</td>
    <td align="right">0.289978E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PERIMETER_MID_ZN_4></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:VENTILATION LOAD COMPONENTS_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154318E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     749.665</td>
    <td align="right">       0.000</td>
    <td align="right">0.471147E+10</td>
    <td align="right"> 9554122.926</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.179821E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   73590.089</td>
    <td align="right">       0.000</td>
    <td align="right">0.306283E+10</td>
    <td align="right">0.121157E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.316240E+10</td>
    <td align="right">  135696.343</td>
    <td align="right">       0.000</td>
    <td align="right">  475821.748</td>
    <td align="right">       0.000</td>
    <td align="right">0.102705E+10</td>
    <td align="right">0.377486E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.238963E+10</td>
    <td align="right">0.168584E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1140397.539</td>
    <td align="right">0.107086E+09</td>
    <td align="right">0.352963E+09</td>
    <td align="right">0.696288E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.189222E+10</td>
    <td align="right">0.204488E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2009534.367</td>
    <td align="right">0.919461E+08</td>
    <td align="right"> 2646266.800</td>
    <td align="right">0.979712E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.414302E+09</td>
    <td align="right">0.158417E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1340092.682</td>
    <td align="right">0.288668E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.455361E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.736247E+08</td>
    <td align="right">0.322992E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  140289.730</td>
    <td align="right">0.790855E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.273835E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.242846E+09</td>
    <td align="right">0.206253E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  337287.668</td>
    <td align="right">0.708590E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.101604E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.123380E+10</td>
    <td align="right">0.559298E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  746559.044</td>
    <td align="right">0.347777E+09</td>
    <td align="right">  809087.918</td>
    <td align="right">0.270367E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.311337E+10</td>
    <td align="right"> 1750306.040</td>
    <td align="right">       0.000</td>
    <td align="right">  639652.890</td>
    <td align="right">0.257804E+08</td>
    <td align="right">0.101588E+09</td>
    <td align="right">0.488914E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.221699E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  133849.576</td>
    <td align="right">   33952.636</td>
    <td align="right">0.345441E+08</td>
    <td align="right">0.172541E+10</td>
    <td align="right">0.568996E+08</td>
    <td align="right">    1382.709</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.158337E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     510.424</td>
    <td align="right">       0.000</td>
    <td align="right">0.397836E+10</td>
    <td align="right"> 8820408.116</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.196639E+11</td>
    <td align="right">0.781087E+10</td>
    <td align="right">  133849.576</td>
    <td align="right"> 6938438.481</td>
    <td align="right">0.239525E+10</td>
    <td align="right">0.149631E+11</td>
    <td align="right">0.359355E+10</td>
    <td align="right">    1382.709</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.736247E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     510.424</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 8820408.116</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.316240E+10</td>
    <td align="right">0.322992E+10</td>
    <td align="right">  133849.576</td>
    <td align="right"> 2009534.367</td>
    <td align="right">0.790855E+09</td>
    <td align="right">0.471147E+10</td>
    <td align="right">0.979712E+09</td>
    <td align="right">    1382.709</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_BOT></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.328632E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.245926E+11</td>
    <td align="right">0.173919E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.138048E+11</td>
    <td align="right">0.735575E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.816177E+10</td>
    <td align="right">0.125741E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.336786E+10</td>
    <td align="right">0.245949E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.332480E+10</td>
    <td align="right">0.666988E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.363172E+10</td>
    <td align="right">0.924181E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.361756E+10</td>
    <td align="right">0.828809E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.334812E+10</td>
    <td align="right">0.477473E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.497723E+10</td>
    <td align="right">0.635025E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141420E+11</td>
    <td align="right">0.479273E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.292687E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.145101E+12</td>
    <td align="right">0.338810E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.332480E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.328632E+11</td>
    <td align="right">0.924181E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_MID></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.416477E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.274115E+11</td>
    <td align="right">0.170873E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.124754E+11</td>
    <td align="right">0.667257E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.677833E+10</td>
    <td align="right">0.128573E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.230398E+10</td>
    <td align="right">0.248633E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.289859E+10</td>
    <td align="right">0.618272E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.328358E+10</td>
    <td align="right">0.883118E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.300765E+10</td>
    <td align="right">0.747912E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.246395E+10</td>
    <td align="right">0.415257E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.328797E+10</td>
    <td align="right">0.575522E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.159834E+11</td>
    <td align="right">0.431501E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.336876E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.155230E+12</td>
    <td align="right">0.314931E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.230398E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.416477E+11</td>
    <td align="right">0.883118E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PACU_VAV_TOP></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC AIR SYSTEM LOADS_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.579519E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.389800E+11</td>
    <td align="right">0.172080E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.181954E+11</td>
    <td align="right">0.669693E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.913172E+10</td>
    <td align="right">0.143868E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.255339E+10</td>
    <td align="right">0.280435E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.294455E+10</td>
    <td align="right">0.670486E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.336131E+10</td>
    <td align="right">0.949167E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.296227E+10</td>
    <td align="right">0.796177E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.247135E+10</td>
    <td align="right">0.439585E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.468806E+10</td>
    <td align="right">0.594654E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.228050E+11</td>
    <td align="right">0.451014E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.502861E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.216331E+12</td>
    <td align="right">0.339115E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.247135E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.579519E+11</td>
    <td align="right">0.949167E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OVERALL HVAC SYSTEM ENERGY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.654263E+11</td>
    <td align="right">0.855889E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.451175E+11</td>
    <td align="right">0.589740E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.283273E+11</td>
    <td align="right">0.227416E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.280942E+11</td>
    <td align="right">0.917661E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.288031E+11</td>
    <td align="right">0.147219E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.587537E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.799599E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.678625E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.418731E+11</td>
    <td align="right">0.100967E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.172841E+11</td>
    <td align="right">0.220940E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.350541E+11</td>
    <td align="right">0.284378E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.567779E+11</td>
    <td align="right">0.723364E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.553334E+12</td>
    <td align="right">0.279622E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.172841E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.799599E+11</td>
    <td align="right">0.855889E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMPONENTS OF PEAK ELECTRICAL DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168030E+12</td>
    <td align="right">  216264.597</td>
    <td align="right">02-JAN-07:15</td>
    <td align="right">   11376.178</td>
    <td align="right">   26610.137</td>
    <td align="right">    3644.568</td>
    <td align="right">  166173.908</td>
    <td align="right">       0.000</td>
    <td align="right">    8099.480</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">     353.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136661E+12</td>
    <td align="right">  211625.239</td>
    <td align="right">06-FEB-07:15</td>
    <td align="right">   10222.068</td>
    <td align="right">   26610.137</td>
    <td align="right">    3644.568</td>
    <td align="right">  170788.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">     353.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133027E+12</td>
    <td align="right">  164104.152</td>
    <td align="right">06-MAR-07:15</td>
    <td align="right">    9099.724</td>
    <td align="right">   26610.137</td>
    <td align="right">    3644.568</td>
    <td align="right">  124389.831</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">     353.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.122553E+12</td>
    <td align="right">  147905.756</td>
    <td align="right">18-APR-12:00</td>
    <td align="right">   26850.192</td>
    <td align="right">   49960.580</td>
    <td align="right">   11101.141</td>
    <td align="right">       0.000</td>
    <td align="right">   58768.853</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">    1218.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128144E+12</td>
    <td align="right">  135591.269</td>
    <td align="right">30-MAY-12:00</td>
    <td align="right">   26850.192</td>
    <td align="right">   49960.580</td>
    <td align="right">    7067.991</td>
    <td align="right">       0.000</td>
    <td align="right">   50487.515</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">    1218.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156211E+12</td>
    <td align="right">  168010.305</td>
    <td align="right">08-JUN-12:00</td>
    <td align="right">   26850.192</td>
    <td align="right">   49960.580</td>
    <td align="right">   12427.737</td>
    <td align="right">       0.000</td>
    <td align="right">   77546.806</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">    1218.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.174172E+12</td>
    <td align="right">  178271.462</td>
    <td align="right">17-JUL-15:15</td>
    <td align="right">   26850.192</td>
    <td align="right">   49315.882</td>
    <td align="right">   16615.149</td>
    <td align="right">       0.000</td>
    <td align="right">   84265.420</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">    1217.968</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.170391E+12</td>
    <td align="right">  170614.442</td>
    <td align="right">04-AUG-07:00</td>
    <td align="right">   26850.192</td>
    <td align="right">   56729.907</td>
    <td align="right">   10946.756</td>
    <td align="right">       0.000</td>
    <td align="right">   74860.548</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">    1220.189</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.137080E+12</td>
    <td align="right">  147447.419</td>
    <td align="right">05-SEP-15:15</td>
    <td align="right">   26850.192</td>
    <td align="right">   49315.882</td>
    <td align="right">   13711.502</td>
    <td align="right">       0.000</td>
    <td align="right">   56345.025</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">    1217.968</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117591E+12</td>
    <td align="right">  112688.354</td>
    <td align="right">02-OCT-12:00</td>
    <td align="right">   26850.192</td>
    <td align="right">   49960.580</td>
    <td align="right">    6775.152</td>
    <td align="right">       0.000</td>
    <td align="right">   27877.440</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">    1218.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.135287E+12</td>
    <td align="right">  191338.274</td>
    <td align="right">27-NOV-07:15</td>
    <td align="right">   11376.178</td>
    <td align="right">   26610.137</td>
    <td align="right">    3644.568</td>
    <td align="right">  149347.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">     353.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.157668E+12</td>
    <td align="right">  219945.960</td>
    <td align="right">18-DEC-07:15</td>
    <td align="right">   11376.178</td>
    <td align="right">   26610.137</td>
    <td align="right">    3644.568</td>
    <td align="right">  169855.272</td>
    <td align="right">       0.000</td>
    <td align="right">    8099.480</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">     353.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.173682E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117591E+12</td>
    <td align="right">  112688.354</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9099.724</td>
    <td align="right">   26610.137</td>
    <td align="right">    3644.568</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">     353.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.174172E+12</td>
    <td align="right">  219945.960</td>
    <td align="right">&nbsp;</td>
    <td align="right">   26850.192</td>
    <td align="right">   56729.907</td>
    <td align="right">   16615.149</td>
    <td align="right">  170788.140</td>
    <td align="right">   84265.420</td>
    <td align="right">    8099.480</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">    1220.189</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:COMPONENTS OF PEAK NET ELECTRICAL DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168030E+12</td>
    <td align="right">  216264.597</td>
    <td align="right">02-JAN-07:15</td>
    <td align="right">   11376.178</td>
    <td align="right">   26610.137</td>
    <td align="right">    3644.568</td>
    <td align="right">  166173.908</td>
    <td align="right">       0.000</td>
    <td align="right">    8099.480</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">     353.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136661E+12</td>
    <td align="right">  211625.239</td>
    <td align="right">06-FEB-07:15</td>
    <td align="right">   10222.068</td>
    <td align="right">   26610.137</td>
    <td align="right">    3644.568</td>
    <td align="right">  170788.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">     353.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133027E+12</td>
    <td align="right">  164104.152</td>
    <td align="right">06-MAR-07:15</td>
    <td align="right">    9099.724</td>
    <td align="right">   26610.137</td>
    <td align="right">    3644.568</td>
    <td align="right">  124389.831</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">     353.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.122553E+12</td>
    <td align="right">  147905.756</td>
    <td align="right">18-APR-12:00</td>
    <td align="right">   26850.192</td>
    <td align="right">   49960.580</td>
    <td align="right">   11101.141</td>
    <td align="right">       0.000</td>
    <td align="right">   58768.853</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">    1218.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.128144E+12</td>
    <td align="right">  135591.269</td>
    <td align="right">30-MAY-12:00</td>
    <td align="right">   26850.192</td>
    <td align="right">   49960.580</td>
    <td align="right">    7067.991</td>
    <td align="right">       0.000</td>
    <td align="right">   50487.515</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">    1218.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156211E+12</td>
    <td align="right">  168010.305</td>
    <td align="right">08-JUN-12:00</td>
    <td align="right">   26850.192</td>
    <td align="right">   49960.580</td>
    <td align="right">   12427.737</td>
    <td align="right">       0.000</td>
    <td align="right">   77546.806</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">    1218.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.174172E+12</td>
    <td align="right">  178271.462</td>
    <td align="right">17-JUL-15:15</td>
    <td align="right">   26850.192</td>
    <td align="right">   49315.882</td>
    <td align="right">   16615.149</td>
    <td align="right">       0.000</td>
    <td align="right">   84265.420</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">    1217.968</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.170391E+12</td>
    <td align="right">  170614.442</td>
    <td align="right">04-AUG-07:00</td>
    <td align="right">   26850.192</td>
    <td align="right">   56729.907</td>
    <td align="right">   10946.756</td>
    <td align="right">       0.000</td>
    <td align="right">   74860.548</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">    1220.189</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.137080E+12</td>
    <td align="right">  147447.419</td>
    <td align="right">05-SEP-15:15</td>
    <td align="right">   26850.192</td>
    <td align="right">   49315.882</td>
    <td align="right">   13711.502</td>
    <td align="right">       0.000</td>
    <td align="right">   56345.025</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">    1217.968</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117591E+12</td>
    <td align="right">  112688.354</td>
    <td align="right">02-OCT-12:00</td>
    <td align="right">   26850.192</td>
    <td align="right">   49960.580</td>
    <td align="right">    6775.152</td>
    <td align="right">       0.000</td>
    <td align="right">   27877.440</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">    1218.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.135287E+12</td>
    <td align="right">  191338.274</td>
    <td align="right">27-NOV-07:15</td>
    <td align="right">   11376.178</td>
    <td align="right">   26610.137</td>
    <td align="right">    3644.568</td>
    <td align="right">  149347.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">     353.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.157668E+12</td>
    <td align="right">  219945.960</td>
    <td align="right">18-DEC-07:15</td>
    <td align="right">   11376.178</td>
    <td align="right">   26610.137</td>
    <td align="right">    3644.568</td>
    <td align="right">  169855.272</td>
    <td align="right">       0.000</td>
    <td align="right">    8099.480</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">     353.475</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.173682E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117591E+12</td>
    <td align="right">  112688.354</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9099.724</td>
    <td align="right">   26610.137</td>
    <td align="right">    3644.568</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">     353.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.174172E+12</td>
    <td align="right">  219945.960</td>
    <td align="right">&nbsp;</td>
    <td align="right">   26850.192</td>
    <td align="right">   56729.907</td>
    <td align="right">   16615.149</td>
    <td align="right">  170788.140</td>
    <td align="right">   84265.420</td>
    <td align="right">    8099.480</td>
    <td align="right">       6.850</td>
    <td align="right">       0.000</td>
    <td align="right">    1220.189</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_BOTTOM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">       24.30</td>
    <td align="right">        0.25</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.25</td>
    <td align="right">       24.30</td>
    <td align="right">        0.25</td>
    <td align="right">       24.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">       24.30</td>
    <td align="right">        0.25</td>
    <td align="right">       24.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::TOPFLOOR_PLENUM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::MIDFLOOR_PLENUM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORE_MID></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2017-03-02
    15:28:45</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SETPOINTS NOT MET WITH TEMPERATURES_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.25</td>
    <td align="right">       19.34</td>
    <td align="right">        1.00</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
